---
name: switchgear-quote
description: 高低压成套开关柜/配电箱报价文件整理。从 CAD(DWG/DXF) 图纸或 PDF 图纸中提取元器件型号、数量、柜体尺寸、铜排规格，自动生成 Excel 材料清单与报价单，含元器件分项清单、柜体部件分项清单、铜排用量、单价、数量、总价、逐项加价与利润。触发词：高低压柜报价、配电柜报价、开关柜报价、成套报价、图纸转材料清单、图纸转BOM、CAD图纸识别、元器件清单、铜排用量、柜体尺寸、报价单。
---

# 高低压柜报价文件整理

把图纸变成可报价的 Excel 材料清单。核心链路：**图纸 → 结构化提取 → 型号/尺寸归一化 → 价格库匹配 → 分项报价单**。

## 何时用这个 skill

- 用户给出 DWG / DXF / PDF 图纸，要求出材料清单或报价单
- 用户要求统计柜内元器件型号数量、柜体尺寸、铜排用量
- 用户要求把已有报价单核对/重构/补价

## 最新用户指定的报价排版（优先于下文旧版表格结构）

参照 `assets/九华新材_柜箱报价参考.xlsx`：所有柜、箱放在同一个工作表，按柜号分区；每台或同配置柜箱分别列出单台元件配置和独立报价，区块之间至少保留一整空行。每个区块标题注明柜箱名称、柜号和台数，明细数量明确为单台数量；单台报价与数量和项目总价分别核对，不把同型号不同柜箱误合并。每个区块依次列材料小计、制造费用、利润、税费、产品报价；价格未知留空，不编造。单台配置有差异时分别列区块。

参考表为 A–F 六列，区块首行 A:C 合并、D 为台、E 为台数、F 写“以下为单台配置”，其余行依次为序号、名称、型号规格、单位、数量、金额或留空；遵循参考表实际样式，不另加列或拆分工作表。原参考表没有区块间空白行，本要求明确增加空白行。下方历史的七列、备注空白及项目单一汇总指令与本条冲突时，以本条为准；不改动原参考文件。现有脚本尚未支持此格式，使用前须调整或另行制作并验证。

## 标号规则（最高优先级，必读）

**所有出表严格按 `references/标号规则.md` 执行**——用户 2026-11-01 定稿，经 `assets/标准样例_实验柜.xlsx` 逐项验证通过。核心要点：

- 表格结构：**所有柜/箱材料明细合并在同一张工作表**，7 列（序号 / 名称 / 型号规格 / 单位 / 数量 / 备注 / 金额）
- **备注列永久空白**，不写任何文字（配件清单、金额、供应商、识别依据一律不写）
- **金额只进 G 列**（明细 + 汇总五项）
- **柜体 / 辅材 / 铜排不单列分组**，全部并入「元器件」，序号连续
- 各类元器件型号写法（微断 / 塑壳配电 / 塑壳电动机 / 框架 / 隔离开关 / 浪涌 / 熔断器 / 马保 / 继电器 / 按钮 / 指示灯 / 转换开关 / 电位器 / 仪表 / 互感器 / 电子表 / 温控 / 变送器 / 软启 / 变频 / 端子 / 柜体 / 风机 / 辅材 / 铜排）
- 固定型号：柜体风机 `ZL-805+200FZY2-D AC220V`（**2 套/柜**）、温湿度传感器 `TL5K-S1TC+温度传感器`
- 变频器/软启动器型号带 `适配电机功率 XkW。`（按图纸实际功率）
- 项目汇总：材料小计 → 制造费（空）→ 利润 → 税费 13% → 产品报价

**任何情况下不得自行变更写法。用户提新要求时，先改 `references/标号规则.md`，再改代码。**

> 外部开源项目的能力借鉴清单见 `references/开源项目参考.md`——只作能力参考，**不影响本表格式**。

## 铁律（先读，别跳）

1. **绝不编造型号**。图纸上没写的型号一律留空并在 `待确认` 列标记 `缺型号`，不许按"经验"补一个看起来合理的。
2. **绝不编造价格**。价格只能来自 `price_db`（用户历史报价/采购价）。未匹配到的单价留空、整行标黄，输出到 `未匹配清单`。
3. **提取结果必须给人过目**。`extract.json` 和 `识别核对表` 是给人复核用的中间产物，不要跳过直接出报价单。
4. **铜排和柜体尺寸是推算值**，不是提取值。输出时必须带 `推算依据` 说明，并在表头标注"待复核"。

## 标准工作流

```
第0步  收集输入：图纸文件 + 价格库(price_db.xlsx) + 报价模板(可选)
第1步  分流     python scripts/dispatch.py <图纸目录或文件> --out work/
第2步  提取     python scripts/extract.py work/manifest.json --out work/extract.json
第3步  识别     python scripts/classify.py work/extract.json --out work/items.json
第4步  核价     python scripts/price_match.py work/items.json --db price_db.xlsx --out work/priced.json
第5步  出单     python scripts/build_quote.py work/priced.json --out 报价单.xlsx
```

`scripts/pipeline.py` 是一键串起 1-5 步的封装：

```bash
python scripts/pipeline.py --input <图纸或目录> --db price_db.xlsx --out 报价单.xlsx
```

## 三种图纸链路（自动分流）

| 类型 | 判定 | 提取器 | 准确率 | 说明 |
|---|---|---|---|---|
| DWG/DXF | 扩展名 | `extract_dxf` | 高 | 读 INSERT 块名+ATTRIB、TEXT/MTEXT、图层。**最可靠** |
| PDF 矢量 | PDF 内文字可选中 | `extract_pdf` | 中高 | PyMuPDF 抽文字+坐标，pdfplumber 抽表格 |
| PDF 扫描/图片 | 页面无文字层 | `extract_ocr` | 中 | 需 PaddleOCR，逐页 OCR，必须人工复核 |

DWG 无法用 Python 直接解析。本机已装 **LibreDWG 0.14**（`<工作区>/.workbuddy-ai/tools/libredwg/`），可直接转换：

```bash
cd <工作区>/.workbuddy-ai/tools/libredwg
./dwg2dxf.exe -o out.dxf in.dwg
```

AC1021(2007)/AC1032(2018) 实测可转，14MB DXF 约 2.5 秒解析完。转换时会刷 `Warning: Unstable Class object`，属正常，不影响文字提取。
备选：用户用 CAD 另存 DXF，或装 ODA File Converter。**不要尝试直接读 DWG 二进制**——R2007 以后数据段压缩，扫出来的全是乱码。

## 识别什么

### 识别优先级（重要，按此顺序）

**① 首选：电气原理图图块识别**

电气原理图/系统图上，每个元器件是一个图块（DXF INSERT）。这是最可靠的来源：

- **数量 = 图块引用次数**（一个符号就是一个元器件，不会说谎）
- **型号 = 就近匹配文字标注**（默认 1200 图纸单位半径内最近的含型号文字）
- **纯变比标注**（`2000/5`）没有型号前缀，按电流互感器处理，记为 `CT-2000/5`
- **只处理电气图层**：图层名含「系统」「原理」「控制」「电气」
- **排除平面图图层**：含「平面」「导线」「照明平面」「图框」「轴线」「COLUMN」「AXIS」「BXT」「文字」「DIM」

**归柜**：图块按最近的柜号标注坐标聚类，自动分到对应柜（柜号判定见下）。

实测（压滤机房 DWG）：电气图层 61 个图块 → 匹配 57 个（**召回 93%**），识别 17 种图块物料。

**柜号识别（重要）**：只有「两位以上字母 + 数字」才算柜号（`AP1`、`AL2`、`WD4`、`1#柜`）。必须排除 IEC 元件代号，否则 `KA2`（继电器）、`SB1`（按钮）、`DI1`（数字输入）、`L1`（相线）会被误当柜号，导致分柜错乱。排除名单见 `classify.py` 的 `_ELEM_CODE`。

**② 补充：图纸中的材料表**

图纸的「电气设备材料表」通常只到**柜级**（柜型、台数、尺寸），不含柜内元器件明细。
用途：补柜体、柜型、柜体尺寸，**不用于统计柜内元器件数量**。

**③ 兜底：全图文字扫描**

仅在图块识别无结果时启用（如纯 PDF 矢量图无图块）。数量靠启发式推断，置信度标 `low`，必须人工核对。

### 型号写法规范（重要）

材料清单里的型号**只写通用代号 + 规格参数，不写厂家系列**——实际订货可能换牌，型号里带厂家系列会锁死供应商。

| 类别 | 统一写法 | 转换示例（含 M/L/H 剥离） |
|---|---|---|
| 微型断路器 | `MCB-…` | `iC65N-C20A/2P` → `MCB-C20A/2P`；`DZ47-63 C16 2P` → `MCB-63 C16 2P`；`NXB-63 C16` → `MCB-63 C16` |
| 塑壳断路器 | `MCCB-…` | `CM3-250M/3300` → `MCCB-250/3300`；`NSX100N TM100 3P` → `MCCB-100N TM100 3P`；`CM5-250L/33002` → `MCCB-250/33002` |
| 框架断路器 | `ACB-…` | `CW3-1600/3` → `ACB-1600/3`；`E2N 2000` → `ACB-2000` |

**壳架电流后的分断等级字母 M/L/H 不写进型号**——那是厂家分断等级代号，订货换牌会变。改用「极限分断能力 Icu」字段统一注明，每张清单按此标注，避免等级写错或漏项：

| 断路器类别 | 极限分断能力 Icu | 判定依据 |
|---|---|---|
| 微型断路器 MCB | `10kA` | 固定 |
| 塑壳断路器 MCCB | `>50kA` | 固定（塑壳选高分断） |
| 框架断路器 ACB ≤2500A | `65kA` | 按额定电流，如 ACB-1600 |
| 框架断路器 ACB >2500A | `85kA` | 按额定电流，如 ACB-3200 |

**规格参数仍须保留**：壳架电流、脱扣器型号、极数、脱扣曲线。只去掉厂家系列名 + M/L/H 分断等级字母，分断能力改由 Icu 字段注明。

实现用**系列映射表**（`to_generic_model`）：先把厂家系列换成通用代号并剥掉 M/L/H，再用 `breaking_capacity()` 按上表算出 Icu 写进 `breaking_capacity` 字段。不能用正则替换——正则会吃掉壳架数字，`NSX100N` 会被替换成 `MCCB`，把关键的 `100N` 丢了。

品牌信息记在「品牌」列，不写进型号。

**型号串裁剪**（防止把回路标注吃进型号）：图纸一行里常把型号和回路号写在一起，如 `MCB-63A/3P 65A WK2`。型号向右扩展时遇到以下情况必须停：

- 回路标注：`WK2`、`WL1`（`W[KL]\d*`）
- 短回路号：`AJ1`、`KM2`（2 字母 + 1~2 位数字；`TM100` 是 3 位，属脱扣器型号，保留）
- 重复电流：`65A`（型号里已有 `63A`）
- 下一个型号：`CW3-1600/3`、`CH3N-63/3P`（另起一个元器件）
- DXF 的 GUID 块名（`a30-40cc-83dc-...`）整串跳过

`MCB-63A/3P 65A WK2` → `MCB-63A/3P`；`ACB-1600/3 CW3-1600/3` → 拆成两个型号（规范化后同为 `ACB-1600/3`，自动合并）。

### 四类元器件的标准写法（用户规则表，2026-11-01 定稿）

**变频器、马达保护器、软启动器、多功能电力仪表**的型号规格**不写品牌具体型号**，统一按技术要求描述填写（便于比价换牌）。完整规则见 `references/元器件物料表规则.xlsx`，程序内置在 `classify.py` 的 `STANDARD_MODELS`。

| 类别 | 型号规格（节选） | 备注列（配件说明，**不得并入型号**） |
|---|---|---|
| 变频器 | V/F控制。过载能力150%…防护等级IP20，柜内壁挂安装… | 一个变频器配4个中间继电器、2个保险丝、30个UK3.0端子、3个CJK22-DP指示灯、2个信号变送器 |
| 马达保护器 | 额定电流参考功率2.5倍…脱扣等级Class 20…结构形式分体式 | 一个马保配4个中间继电器、4个保险丝、25个UK3.0端子、2个CJK22-DP指示灯… |
| 软启动器 | 额定工作电压AC380V…旁路外置…防护等级IP20…RS485-Modbus | 一个软启动器配4个中间继电器、2个保险丝、30个UK3.0端子… |
| 多功能电力仪表 | 多功能表。3*AC400V三相四线…外径96*96…通信规约modbus rtu | 配4个熔断器 |

**铁律**：备注/说明是辅助填写型号用的，**禁止并入型号规格**。型号列只放技术要求描述，配件清单一律进「备注」列。长型号行会自动加高行高（最高 140pt）保证完整显示。

**变频器/软启动器的功率必须按图纸实际值**：型号开头自动加 `适配电机功率 XkW。`（X 从图纸标注的 `XkW` 提取，不写死）。图纸无功率标注时不加前缀，需人工补。

### 型号库覆盖

`references/recognition-rules.md` 收录：微断、塑壳、框架、接触器、热继、双电源、互感器、仪表、浪涌、隔离、熔断器、电容、软启、变频。

**注意图纸常用通用代号而非品牌系列**，型号库必须同时支持：
- `MCB`（微型断路器通用）、`MCCB`（塑壳通用）、`ACB`（框架通用）
- `CM3`/`CM5`（常熟塑壳）、`CW3`（常熟框架）
- `AF`/`A`（ABB 接触器）、`ACR`（安科瑞仪表）

漏了这些通用代号，图块识别会全部落空——这是踩过的坑。

**选型理论依据**见 `references/electrical-knowledge.md`（整理自《常用低压供配电设备选型与安装技术手册》《电气控制工程师手册》）：断路器/接触器/热继/熔断器/互感器/铜排的选型计算式、使用类别 AC-1~AC-4 的适用场合、国产↔进口型号对照表、影响报价的安装工艺要求。报价遇到"该配多大"的疑问先查这份。

**国标与教材清单**见 `references/国标与教材清单.md`：现行标准号、下载渠道实测、教材获取途径、**补齐进度登记**。

⚠️ **版本陷阱（引用标准前必查）**：

- `GB/T 7251.1-2013` 已废止 → 现行 **2023** 版（2024-03-01 实施）
- `GB/T 7251.12-2013` → 现行 **`GB/T 7251.2-2023`**（**编号从 .12 变成 .2**，搜旧编号会大量命中过期文件）
- `GB/T 20641-2014` → **2025** 版；`GB/T 14048.1-2012` → **2023** 版；`GB/T 1984-2014` → **2024** 版；`GB/T 1985-2014` → **2023** 版
- **「GB 3906-2024」是假信息**，现行仍是 `GB/T 3906-2020`
- 技术协议里写废止版会直接导致型式试验对不上

**资料补齐机制**：用户陆续补齐国标/教材/论文后，文件放工作区 `knowledge/standards/`（国标）、`knowledge/books/`（教材）、`knowledge/papers/`（论文），并在清单 §九 登记状态。补齐前先核对是否现行版。

## 报价单结构（Excel 输出）

### 默认：所有柜箱合并一张标准分项报价表（用户指定格式）

**所有柜、箱的材料明细集中在同一张工作表，不按柜箱另建表或文件；保留各柜箱归属并核对数量，按项目汇总**，格式按 `assets/标准参考格式.xlsx` 1:1 复刻：

| 行 | 内容 | 样式 |
|---|---|---|
| 第1行 | `分项报价表`（A1:F1 合并） | 黑体 14 加粗，居中 |
| 第2行 | `项目名称：{项目}　　{柜号}`（A2:F2 合并） | 宋体 12 加粗，左对齐 |
| 第3行 | 表头：序号 / 名 称（元器件）/ 型 号 规 格 / 单位 / 数量 / 备注 / 金额 | 宋体 11 常规，白底 #FFFFFF |
| 第4行起 | 单一分组「元器件」（A:C 合并），柜体/风机/温湿度/其他辅材/铜排全部并入，序号连续 | 宋体 11，四边细实线 |
| 末段 | 材料小计 / 制造费 / 利润 / 税费 / 产品报价 | **项目汇总**，金额在 G 列 |

**备注列铁律（用户指定）**：备注列**一律为空，不写任何文字**——配件清单、金额、供应商、图块来源、识别依据全部不写。它只是辅助标记规格型号的空白列，程序固定输出空值。

**金额列（G）**：明细金额与汇总五项金额统一放 G 列，**绝不进备注**。

**行项口径（用户指定，必须遵守）**：

表格只有**一个分组「元器件」**，下列各项全部并入该分组、序号连续，**不再单列柜体/辅材/铜排分组**：

- **柜体**：作为整体**一行**，型号只写「**柜体尺寸 + 柜体型号**」（如 `800×1800×600 MNS抽屉式`），**不写含件明细**
- **柜体型号**（四类五种）：`XL-21` / `JXF` / `GGD` / `MNS抽屉式` / `MNS固定式`，由 `detect_cabinet_type()` 从图纸文字识别（MNS 默认抽屉式），可用 `--cabinet-type` 强制指定
- **柜体风机**：固定型号 **`ZL-805+200FZY2-D AC220V`**（以后不改）
- **温湿度传感器**：固定型号 **`TL5K-S1TC+温度传感器`**（以后不改）
- **其他辅材（总成）**：型号直接写 **`若干`**，不逐项描写（高压柜另加带电显示装置 `DXN-10`）
- **铜排**：主母排 + 分支排 + **接地铜排**（接地排计入铜排总量，不单列辅材）
- **元器件**：断路器、接触器、继电器、仪表、互感器、浪涌等图纸识别件

列宽 A6 B18 C31 D6 E6 F13（字符），行高 25pt，冻结 `A4`。型号列带极限分断（如 `MCB-16A/1P 10kA`）。

**柜体部件与铜排按柜数均摊**（数量、长度、重量、金额同步分摊），保证各柜独立成本加总等于总成本。分摊依据保存在表外复核资料中，备注保持空白。

单柜汇总口径：材料小计 = 本柜成本合计；利润 = 本柜加价部分；税费 =（材料小计 + 利润）× 13%；产品报价 = 三者之和；制造费留空由人工填。

**最新合表规则（2026-11-05）**：所有柜体、箱体材料明细放在一张工作表中，保持标准模板原有列、样式、备注及金额规则；通过原有表内适当的柜号标识区分归属，不新增列、不将不同柜箱的数量误合并。未归柜项目在同一工作表标记待确认。

**脚本限制**：现有 `build_quote.py`、`template_quote.py` 默认按柜拆表，尚不符合合表要求；不得直接把多表输出当作最终结果，应调整或另行处理并检查最终只有一张材料明细表。`--split-files` 不适用于默认交付。

### 可选：7 表明细（仅内部核价，不对外）

`--format detail` 输出 7 个 sheet：

1. `封面` — 项目名、柜号清单、报价日期、版本
2. `元器件清单` — 按柜号分组的元器件分项，列：序号/柜号/类别/名称/规格型号/**极限分断**/品牌/单位/数量/单价/加价率/售价/小计/匹配/供应商/备注
3. `柜体部件` — 柜架、门板、隔板、母线框、绝缘子、风机、照明、辅材
4. `铜排清单` — 规格/单重/长度/重量/单价/金额/推算依据
5. `汇总` — 分类成本、加价后金额、利润率、税金、总价
6. `未匹配清单` — 价格库没命中的行，标黄，供人工补价
7. `复核提示` — 自动汇总的识别警告（数量置信度低、归柜需复核、铜排为推算值等），对外报价前必须逐条确认

## 配套件规则（按设备自动配附件）

配置在 `references/accessory_rules.json`。当前规则：

| 触发设备 | 每个配 |
|---|---|
| 马达保护器 | 中间继电器 ×4 + 熔断器 ×4 |
| 接触器 | 指示灯 ×2 + 三开两闭（3NO+2NC）辅助触点 ×1 |
| 开关（断路器/隔离开关） | 指示灯 ×1 |
| 变频器 | 信号放大器 ×1 + 中间继电器 ×4，且规格须含 2路模拟量输入+2路模拟量输出 |

执行方式：与原表已有数量比对，**只补差额，不重复计算**。原表已有该行就改数量（红色加粗标记），没有才新增行，新增行紧跟触发设备插入。

`options.exclude_mcb_from_switch`：设为 `true` 时「每个开关配1个指示灯」不把微型断路器算作开关。柜内微断数量多，按字面执行会配出大量指示灯，按需切换。

## 按用户模板出表

输出采用用户标准「分项报价表」格式（样例见 `assets/标准参考格式.xlsx`），所有柜箱材料明细合并一张工作表：

```
第1行  标题「分项报价表」（A:F 合并）
第2行  项目名称（A:F 合并）
第3行  表头：序号 | 名 称（元器件） | 型 号 规 格 | 单位 | 数量 | 备注
第4行  设备名称（A:C 合并） | 台 | 柜数
明细行  序号 | 名称 | 型号规格 | 单位 | 数量 | 备注
壳体行  序号 | 壳体(W*L*H): | 规格 | 台 | 1 | 品牌
汇总行  材料小计 / 制造费 / 利润 / 税费 / 产品报价（单位=台）
```

- 固定 6 列，无单价/金额列；价格另走 `price_match.py` → `build_quote.py`。
- 序号连续编号，汇总行也占号。
- 壳体行取源表 `壳体` 项并移到明细末尾；源表没有则补一行占位待填。
- 兼容输入：6 列标准格式，或旧 8 列（含单价/金额）格式。
- 样式：标题 黑体14加粗，项目行 宋体12加粗，正文 宋体11，全细边框，名称/规格左对齐其余居中。
- 列宽 A5.6 B18.1 C30.7 D5.6 E5.7 F12.3；行高统一 25。

生成命令：

```bash
python scripts/template_quote.py <源清单.xlsx> --out <配齐版.xlsx>
```

现有脚本输出按柜拆表，须另行合并并验证；配套核对可作为内部复核资料，不得把柜箱材料清单分成多张表。

## 加价与利润

逐项加价，按类别设不同加价率，配置在 `references/markup_rates.json`。默认（可改）：

| 类别 | 默认加价率 |
|---|---|
| 断路器/开关类 | 8% |
| 接触器/继电器 | 10% |
| 仪表/互感器 | 12% |
| 柜体/钣金 | 25% |
| 铜排 | 15% |
| 辅材 | 20% |

售价 = 单价 × (1 + 加价率)。汇总 sheet 单独算综合毛利率，方便核对是否达标。

## 环境依赖

```bash
python -c "import ezdxf, pdfplumber, fitz, openpyxl, pandas"
```

缺哪个装哪个。**注意本机 pip 走代理会被 403 拦截**，直接 `pip install` 会报
`No matching distribution found`。绕开办法：先抓 wheel 再离线装。

```bash
# 抓包（用 urllib 直连，不经过 pip 的网络层）
python <工作区>/.workbuddy-ai/tools/wheel_fetch.py <wheel目录> ezdxf pdfplumber pymupdf==1.26.5 openpyxl pandas pillow
# 离线安装
python -m pip install --no-index --find-links <wheel目录> ezdxf pdfplumber pymupdf openpyxl pandas pillow
```

OCR 为可选项：`pip install paddlepaddle paddleocr`。没装时图片输入会自动降级为提示人工录入，不中断流程。

## 价格库格式

`assets/price_db_template.xlsx` 是空白模板（含填写说明），复制一份填自己的历史价即可。

| 物料编码 | 类别 | 名称 | 型号 | 品牌 | 单位 | 单价 | 供应商 | 更新日期 | 备注 |
|---|---|---|---|---|---|---|---|---|---|

匹配策略：型号归一化（大写、去空格、统一 `×`/`*`/`x`、去多余连字符）后精确匹配 → 包含匹配 → 模糊匹配（相似度 ≥0.86）→ 名称+品牌。
柜体部件按**名称**匹配（型号列常是尺寸，不可靠）。铜排只匹配单位为 kg 的行，避免串到按米计价的辅材。

## 常见坑

- **同型号不同附件**：`NSX100N TM100 3P` 和 `NSX100N TM100 3P + 电操` 是两个价，别合并
- **数量单位**：图纸写"3P"是极数不是数量；"1用1备"是 2 台
- **柜体尺寸顺序**：国内习惯 `宽×高×深`，欧洲图纸可能是 `W×D×H`，看标题栏单位说明
- **铜排规格写法**：`TMY-80×10`、`TMY 80*10`、`80x10铜排`、`-80×10` 都要认
- **扫描件方向**：OCR 前先判旋转，横排图纸经常是旋转 90° 存的
- **GUID 块名当型号**：DXF 匿名块名形如 `a30-40cc-83dc-68ab58568b66`，会被 `A\d{3}` 匹配成 `A30` 再吃进整串，必须在 `find_models` 入口整串跳过
- **元件代号当柜号**：`KA2`（继电器）、`SB1`（按钮）、`DI1`/`AI1`/`AO1`（PLC 点）、`L1`（相线）都是「字母+数字」，会被柜号正则误抓，一张图能切出十几个假柜。必须用 `_ELEM_CODE` 黑名单排除
- **DXF 含非法代理字符**：部分 DXF 文字带未配对的 UTF-16 surrogates，`json.dump` 直接抛 `surrogates not allowed`，写 JSON 前必须 `encode('utf-8','ignore').decode()`
- **图纸标注叠写**：`ACB-1600/3 CW3-1600/3` 是一行两个型号（通用代号 + 原设计型号），应拆开、规范化后自动合并，不能当粘连整串保留


## 图纸识别复核与重点参考

处理 CAD、PDF、扫描件及图片前，阅读 references/图片电气图识别复核.md。逐页检查覆盖、外部参照及 OCR 失败；设备表、原理图和位号需交叉复核，不得单凭图块数量或最近距离确定材料。证据和疑问单独记录；固定材料单样式和备注列不变。缺失信息不得编造。

参考项目：references/Eng_Diagrams_研究参考.md、references/GElectrical_重点参考.md、references/freecad-panelwb/README.md。Elora Grid 电气符号索引及许可见 references/elora-symbols/README.md，可通过 python scripts/search_elora_symbols.py 断路器 检索；结果只作为候选参考。外部识别模型及 GElectrical、FreeCAD 未随本项目安装，不能宣称识别准确率已验证。


## 统一入口

使用 `python scripts/unified.py --status` 检查依赖，使用 `--input` 检查图纸分流；提供 `--db` 和 `--out` 可调用现有报价流程。具体说明见 `references/统一入口.md`。FreeCAD 和 GElectrical 当前仅检测可用性，自动调用接口尚未实现，外部识别模型尚未配置。


## 六份资料检索与已知复核边界

使用 `python scripts/search_switchgear_book.py <关键词>` 检索资料3全文 OCR，或在仓库根目录使用 `python knowledge/tools/search.py <关键词> --book 资料1` 至 `资料6`。仓库根目录 knowledge/cards 中存放原图复核卡片，card-01、03、06、07 有复核警示，先读 card-09、10、11 等纠错记录。知识索引和 OCR 均为检索线索，不代表全文或全页经过人工核对；数字、公式、表格及标准的现行性必须核对来源，缺乏原 PDF 时请求用户提供。本地原书在备份的 source_books 目录；本仓库不包含原版 PDF。电机资料5目前仅 OCR 前30页。材料单模板和备注列固定不变。
