# 高低压配电柜知识库

> 来源：《常用低压供配电设备选型与安装技术手册》（1684 页）、《电气控制工程师手册》向晓汉（571 页）
> 整理日期：2026-10-30
> 用途：支撑配电柜报价、材料清单编制、元器件选型与配套

---

## 〇、五本资料可用性总表（重要）

| # | 资料 | 页数 | 文字层 | 可用性 |
|---|---|---|---|---|
| 1 | 常用低压供配电设备选型与安装技术手册 | 1684 | **数字字体映射损坏** | 只取定性框架；**参数表全废** |
| 2 | 电气控制工程师手册（向晓汉） | 571 | 正常 | 第1章、第3篇定量可用 |
| 3 | **低压成套开关设备的原理及其控制技术**（张白帆，机工社 2012） | 445 | **无文字层，纯扫描** | **内容最对口**，需视觉识别；已建页码地图 |
| 4 | 工业与民用配电设计手册（第三版） | 1039 | OCR 差（数字失真、表格散架） | 目录（人工书签 588 条）可用；正文只读定性 |
| 5 | 电机与拖动基础 | 246 | 无文字层，仅水印 | 与报价无关，跳过 |

**损坏示例**
- 资料1：`交流*(44; 或直流*744;` 实为「交流 1200V 或直流 1500V」；`’((` 实为 `500`
- 资料4：`GB 14048.4-2∞3` 实为 `2003`；`l 部分` 实为 `1 部分`；表头被拆成竖排

**结论**：参数一律以资料2、资料3 与厂家样本为准。资料1、4 只当框架读，**不引用其数值**。

---

## 〇之二、资料3 页码地图（视觉识别用）

《低压成套开关设备的原理及其控制技术》张白帆 编著，机械工业出版社 2012.6，ISBN 978-7-111-37699-6。
**以 ABB MNS3.0 为分析对象**，元器件以 ABB 产品为主。

> **页码换算：PDF 页 = 书页 + 10**

| 章节 | 书页 | 内容 |
|---|---|---|
| 1.3 | 10 | 低压成套开关设备的若干主要参数 |
| 1.4.1 | 14 | 低压电网短路过程和短路计算 |
| 1.4.2 | 23 | 短路电流对设备的冲击、动/热稳定性 |
| 1.4.3 | 27 | 主母线负载分配原则和冲击短路电流峰值 |
| 1.5 | 42 | **低压开关电器的通断任务和各种负载的通断条件** |
| 1.5.2 | 44 | 三相异步电动机的通断条件（直接起动判据 式1-30） |
| 1.5.3–1.5.6 | 55–59 | 照明 / 电热 / 电容器 / 小型变压器的通断条件 |
| 1.6 | 60 | 各类接地系统（TN/TT/IT） |
| 1.7 | 85 | 过电压和电涌保护 |
| **2.2** | 102 | **MNS3.0 柜体**：特点、技术数据、侧出线/后出线结构、部件说明 |
| 2.3 | 123 | 低压开关柜型式试验内容 |
| **3.2** | 150 | **熔断器** |
| 3.3 | 156 | 隔离开关、开关熔断器组合 |
| 3.4 | 161 | 自动转换开关 ATS |
| **3.5** | 166 | **断路器**（概述 166 / 参数设置 169 / **ACB 181** / **MCCB 187** / **MCB 193** / 漏电 195） |
| **3.6** | 200 | **交流接触器 200 / 热继电器 204** |
| 3.7 | 210 | **电流互感器** |
| 3.8 | 213 | 软起动器 |
| 3.9 | 216 | 断路器/接触器型式试验 |
| **4.1–4.2** | 230–238 | 进线主回路、母联主回路、双电源互投 |
| 4.3 | 240 | 馈电主回路、保护选择性、电缆压降与短路电流计算 |
| 4.4 | 249 | 电动机控制主回路、元器件协调配合 |
| 4.5 | 256 | 电容补偿主回路、补偿容量计算、RVC/RVT 单元 |
| **5.1** | 268 | **设计低压成套开关设备的一般性原则** |
| 5.2 | 275 | 设计范例（含抽屉配置表） |
| **5.3 主题1** | 285 | **计算和配置主回路的两种方法**（非对称分析法） |
| **5.3 主题2** | 295 | **低压电动机直接起动经验公式** |
| 6.3 | 304 | ABB 辅助回路元件（端子、CT 时间继电器、中间继电器、IPD 测控模块） |
| 6.5 | 324 | 控制原理（继电器方案 / PLC 方案 / 馈电 / 电动机 / 无功补偿） |

### 资料3 已提取的实用内容

**① 电动机直接起动判据（式 5-16，书页 295）**

```
P_NM = 0.133 × (ΔU% / U_Tr − β) × S_Tn
```
- `P_NM` 电动机输出功率（kW）
- `ΔU%` 变压器输出电压允许压降（一般取 10%）
- `U_Tr` 变压器阻抗电压百分数（如 4%、6%）
- `β` 电动机起动前变压器已带的其他负荷占容量比例
- `S_Tn` 变压器容量（kVA）
- 取 `cosφ_NM = 0.8`，`K_m = 6`（起动电流倍数）

**用途**：判定电机能否直接起动。算出来 `P_NM` 小于实际电机功率 → 必须配软启动或变频，直接影响报价。

**② ABB 实际柜内配置范例（书页 285，P3/P4 助燃风机柜）**

柜体：宽×深×高 = 400×1000×2200
| 元件 | ABB 型号 |
|---|---|
| 软起动器 | PSS105/181-500 |
| 快速熔断器 | 170M3019 |
| 隔离开关熔断器组 | OESA250R03D80 |
| 主接触器 | A110 |
| 旁路接触器 | A110 |
| 热继电器 | TA110DU90 |
| 电流互感器 | PSCT-150 |

抽屉配置表（同页）：D1–D3、E1–E2 抽屉，标注「容量/抽屉尺寸」，断路器 MC325-12、T2S160TM120 3P、T2S160TM63 3P，接触器 A12，热继电器对应配置。

**报价启示**：软启柜的标准配置是「隔离开关熔断器组 + 软起动器 + 主接触器 + 旁路接触器 + 热继电器 + 互感器」，旁路接触器与主接触器同规格——这跟用户物料表里"软启动器配 4 中间继电器+2 保险丝+30 端子+3 指示灯+2 变送器"的规则可互相印证。

---

## 〇之三、资料4 第十一章页码地图

《工业与民用配电设计手册》第三版 第十一章「低压配电线路保护和低压电器选择」p600–668，是全书与报价最相关的一章：

| 节 | 页 | 内容 |
|---|---|---|
| 第一节 | 600 | 低压配电线路的保护：短路保护、过负载保护、接地故障保护、保护电器装设位置 |
| 第二节 | 605 | 低压电器选择一般要求：正常工作条件、短路工作条件、使用环境条件 |
| 第四节 | 632 | **保护电器的选择**：低压熔断器 632 / **低压断路器 640** / 剩余电流保护器 653 |
| 第五节 | 654 | **开关、隔离电器和接触器**：开关隔离器 654 / **接触器和起动器 658** |
| 第六节 | 664 | **各级保护电器间的选择性**（熔断器-熔断器、熔断器-断路器、断路器-断路器、区域选择性连锁） |
| 第七节 | 666 | 低压保护电器选择示例 |

> 该书正文 OCR 质量差（数字失真、表格散架），引用前须视觉核对原页。

---

## 一、配电装置分类（定柜型用）

### 1.1 按电压等级
- **高压柜**：10kV / 35kV，KYN28（中置式）、XGN（箱式）、环网柜
- **低压柜**：0.4kV，GGD / GCK / GCS / MNS / XL-21 / PZ30

### 1.2 按功能
进线柜、出线柜、母线联络柜、电容器补偿柜、仪表柜、动力配电箱、照明配电箱、控制箱、双电源切换箱

### 1.3 按安装方式
- **固定式**：元件固定安装，检修需停电，代表 GGD。便宜、回路少
- **抽出式（抽屉式）**：功能单元可抽出，不停电检修，代表 GCK/GCS/MNS。贵、回路多

### 1.4 按标准化
成套型（有统一型号）、非标准型（配电箱、配电板，无统一型号，分暗装/明装）

---

## 二、柜内元器件四分类（与物料编码大类对应）

手册把配电装置内的电器分为四类，这个分法与物料编码的大类划分逻辑一致：

| 类别 | 包含 | 对应编码大类 |
|---|---|---|
| **开关电器** | 断路器、隔离开关、负荷开关、熔断器式隔离开关、接触器 | 1 开关电器 / 3 控制电器 |
| **保护电器** | 熔断器、脱扣器、保护继电器、浪涌保护器 | 2 保护电器 |
| **指示计量电器** | 电流/电压互感器、电压表、电流表、功率表、电能表、指示灯、按钮 | 4 测量与控制 |
| **载流导体及连接元件** | 母排（汇流排）、导线、电缆、端子板 | 6 导电与连接 |

---

## 三、选型规则（可直接执行）

### 3.1 低压断路器

**选型五步**
1. 类型：600A 以下多用塑壳式，以上多用框架式（万能式 630~6300A）
2. 额定电压 ≥ 线路额定电压；欠压脱扣器额定电压 = 线路额定电压
3. 额定电流及过流脱扣器额定电流 ≥ 线路计算电流
4. 极限分断能力 > 线路最大短路电流有效值
5. 上下级保护特性协调：下级特性曲线位于上级下方且不相交；长延时脱扣电流 < 导线允许持续电流

**脱扣曲线选择**
- 照明/配电：C 型（瞬时 6~20 倍 In）
- 电动机保护：D 型或电动机保护型（瞬时 10~20 倍 In）
- 配电保护：10~20 倍 In；电动机保护：12~20 倍 In（见用户物料表规则）

### 3.2 交流接触器

**电流估算（380V 三相）**
```
额定电流 ≈ 2 × 电动机功率(kW)
精确式：IN ≥ PN / (√3 · UN · cosφ · η) × K     K = 1~1.4
```

**使用类别**
| 类别 | 用途 | 通断能力 |
|---|---|---|
| AC-1 | 无感/微感负载（电阻炉） | 通断额定电流 |
| AC-3 | 一般任务，中小功率笼型电机 | 接通 6 倍、分断额定电流 |
| AC-4 | 重任务，大功率频繁启停、反接制动 | 通断 6 倍额定电流 |

- 控制**电容器或白炽灯**：冲击电流可达额定几十倍 → 选 AC-4；若用 AC-3 须降容至额定功率的 **70%~80%**
- 有反接制动时选大一级
- 线圈电压必须与控制电路一致（常用 AC220V / AC380V / DC24V）
- 常用电流等级：5 / 10 / 20 / 40 / 60 / 100 / 150 / 250 / 400 / 600A
- 通断能力 = 额定电流的 5~10 倍，超出部分由断路器/熔断器承担

### 3.3 热继电器（电热继电器）

- 额定电流按电动机额定电流选；**过载能力差的电机取 60%~80%**
- 不频繁启动、启动电流 6 倍 In、启动时间 ≤6s → 可按额定电流直接选
- 三角形接法电机：三相热继电器同时具备过载 + 断相保护；两相结构（JR1/JR2/JR0/JR15）**不能**用于三角形接法的断相保护
- **只保护长期过载，不保护短路和瞬时过载**
- 可逆运行、频繁通断的电机不宜用热继电器，改用埋入式温度继电器或过流继电器
- 整定电流 = 电动机额定电流（可调旋钮对准刻度）

### 3.4 熔断器

**熔体额定电流 Ire 计算**

| 保护对象 | 计算式 | 说明 |
|---|---|---|
| 照明、电热设备 | Ire ≥ Ie | 负载电流稳定 |
| 单台长期工作电机 | Ire ≥ (1.5~2.5) Ie | 轻载/短时启动取 1.5，重载取 2.5 |
| 频繁启动电机 | Ire ≥ (3~3.5) Ie | 考虑频繁启动发热 |
| 多台电机干线 | Ire ≥ (1.5~2.5) Iemax + ∑Ie | Iemax 为最大一台，∑Ie 为其余之和 |

- 熔断器额定电流 ≥ 熔体额定电流（同一壳架可装多种熔体）
- 上下级配合：上级熔体比下级大 **1~2 个级差**，防越级熔断
- 常用：RT18-32（32A 壳架）、RT16、RT23、RL1、RL6

### 3.5 中间继电器

- 触头容量 5~10A，动作时间 ≤0.05s，触头对数可多至 6 对
- 线圈额定电压必须与控制电路电压一致
- 线圈电压 ≠ 触头额定电压，两者可相同也可不同，别混淆
- 常用：MY4N（AC230V / DC24V）、RXM、CR-M、JZ7、HH5

### 3.6 按钮与指示灯

- 尺寸 φ22mm 最常用（另有 φ12/16/25/30）
- 颜色规范：
  - **急停 / 应急断开：必须红色**
  - 启动/接通：白、灰、黑（优先白），允许绿，**不允许红**
  - 停止/断开：黑、灰、白（优先黑），不允许绿
  - 复位：蓝、白、灰、黑
- 常用型号：CJK22-P（按钮）、CJK22-DP（指示灯）、LA38、LAY3、XB2

### 3.7 开关电源

- 工作在 **50%~80%** 负载区间最可靠
- 功率 ≥ **1.15 ×** 负载总功率
- 优先选标准多路输出共地电源

### 3.8 电流互感器

- 准确等级：计量用 0.5 级，测量用 0.5/1 级，保护用 5P/10P
- 变比按回路计算电流选，常用 100/5、200/5、400/5、800/5、1000/5、2000/5、3000/5
- **内径按开关电流选**（见用户物料表规则）：
  | 开关电流 | 孔径 |
  |---|---|
  | 16–100A | φ20 |
  | 100–400A | φ30 |
  | 630A | φ40 |
  | 800–1250A | φ50 |
  | 1600–2500A | φ80 |
  | 3200–6300A | φ125 |

### 3.9 铜排（母线）

按载流量选规格（用户规则，优先采用图纸标注）：

| 电流 | 规格 | 截面 mm² | 单重 kg/m |
|---|---|---|---|
| 500–630A | TMY-50×5 | 250 | 2.23 |
| 630–800A | TMY-50×6 | 300 | 2.67 |
| 1000A | TMY-50×8 / 50×10 | 400 / 500 | 3.56 / 4.45 |
| 1250A | TMY-80×8 | 640 | 5.70 |
| 1600A | TMY-80×10 | 800 | 7.12 |
| 2000A | TMY-100×10 / 125×8 | 1000 | 8.90 |
| 2500A | TMY-125×10 | 1250 | 11.13 |
| 单根不够 | 双拼，载流量 ×1.5 | — | — |

重量 = 8.9 × 长度(m) × 截面积(mm²) / 1000 × 股数

---

## 四、型号系列对照（国产 ↔ 进口，报价换牌用）

| 国产 | 等同/引进 | 原厂 | 说明 |
|---|---|---|---|
| DZ47 | C45N → C65N | 梅兰日兰（施耐德） | 微断，60A 以下 |
| DZ108 | 3VE | 西门子 | 电动机保护 |
| DW17 | ME | — | 框架 630~5000A，13 个等级 |
| DW18 | AE | 三菱 | 配电保护 |
| DW914 | AH | 日本 | 一般工业线路 |
| CJX1 | 3TB / 3TF | 西门子 | 交流接触器 |
| CDC1 | B 系列 | ABB | 交流接触器 |
| JRS2 / JRS3 | 3UA | 西门子 | 热继电器，可互换 |
| T 系列 | — | ABB | 热继电器 |
| JBK5 | — | 西门子 | 控制变压器 |
| CKJ / EVS | — | — | 真空接触器，恶劣环境 |

**报价提示**：客户指定进口品牌时，可用上表找国产替代报低价；反之亦然。同一物料换品牌不换物料编码，品牌记在品牌列。

---

## 五、影响报价的安装与工艺要求

摘自手册1（定性，数值作废）：

- 低压电器应**垂直安装**，倾斜不超过 5°；螺栓固定，不得焊接
- 电源线接固定触点（上端子进线、下端子出线），隔离开关严禁反接
- 金属外壳、支架必须接地（接零）
- 不同相间最小净距：500V 及以下、500–660V 有明确规定（数值见标准，本手册已损坏）
- 主母线两绝缘框间距 1000mm 时，中间应加支撑绝缘子或绝缘板，提高动热稳定
- 母线搭接面清理后涂导电膏或中性凡士林再紧固
- 抽屉式结构须检查一、二次接插件插接可靠性、机械/电气联锁有效性
- 运行前检查：漆膜、元件型号与图纸一致性、辅助触点通断、二次线编号、互感器变比与极性、保护整定值、绝缘电阻与耐压

**对应报价中的辅材/工艺项**：支撑绝缘子、母线框、导电膏、接地排、二次线号管、端子、紧固件。

---

## 六、选型通用原则（手册1 框架）

### 6.1 按正常工作条件
1. 额定电压匹配回路标称电压，额定频率匹配
2. 额定电流 ≥ 回路最大稳定负荷电流；环境温度高于 40℃ 需按公式降容修正，高于 60℃ 不得使用
3. 切断负荷电流的电器（刀开关）校验断开电流
4. 接通/断开启动峰值电流的电器（接触器）校验接通开断能力与操作频率
5. 保护电器按保护特性选择
6. 按工作制（8h、不间断、短时、反复短时、周期）选型
7. 特殊要求：互感器符合准确等级

### 6.2 按使用环境
干燥、潮湿、特别潮湿、导电灰尘、化学腐蚀、高温、火灾危险、爆炸危险、室外露天 —— 分别对应开启式/保护式/防尘式/密封式/隔爆型/防爆通风型/充油型/充气型/安全火花型

### 6.3 按短路条件校验
- 动稳定：`Ies ≥ Ich`（额定峰值耐受电流 ≥ 短路冲击电流）
- 热稳定：`It²t ≥ I∞²·tima`

---

## 七、负荷计算方法（手册1 框架，数值表已损坏）

| 方法 | 适用 | 特点 |
|---|---|---|
| 需用系数法 | 变配电所负荷 | 简便；设备台数少且功率悬殊时偏小，**不适用于低压配电线路** |
| 二项式法 | 低压配电支干线、配电箱 | 考虑大功率设备附加功率，结果偏大 |
| 利用系数法 | 各种范围 | 基于概率统计，最接近实际 |

计算负荷 Pjs = Kx × Pe，Qjs = Pjs × tanφ，Sjs = √(Pjs² + Qjs²)，Ijs = Sjs / (√3 × Un)

**注意**：需要系数 Kx、功率因数 cosφ 的参考值表在本手册中已损坏，需查设计手册或按项目经验取。

---

## 八、常见坑（结合两本书 + 实际报价）

1. **极数 ≠ 数量**：`3P` 是极数，`1用1备` 才是 2 台
2. **同型号不同附件**：`NSX100N TM100 3P` 与带电动操作机构、分励脱扣是两个价
3. **接触器 AC-3 与 AC-4 不能混用**，重任务用 AC-3 会触头熔焊
4. **热继电器不防短路**，短路保护必须靠断路器或熔断器
5. **熔断器上下级必须差 1~2 级**，否则越级熔断
6. **三角形接法电机的断相保护**，两相结构热继电器无效
7. **按钮颜色有强制规范**，急停必须红色，报价时按图配置不能随意换
8. **互感器变比与内径要同时匹配**开关电流，只对变比不对内径装不进去
9. **铜排按 kg 计价**，按米报价会亏（截面越大差得越多）
10. **抽屉柜 vs 固定柜**价差可达 2~3 倍，报价前必须确认柜型
